# 第6章 系统测试与结果分析

系统测试是验证嵌入式系统功能正确性和可靠性的关键环节。本章针对基于ESP32-S3的Modbus通信诊断工具，从通信功能、设备扫描、报文抓取、波形采集、诊断报告及系统稳定性等多个维度进行系统性测试，并对测试结果进行定量分析，以验证系统是否满足设计指标要求。

## 6.1 测试环境搭建

### 6.1.1 硬件测试平台

系统测试所用的硬件测试平台由以下部分组成：

（1）待测设备：基于ESP32-S3-WROOM-1-N8R8模组的Modbus通信诊断工具原型板，搭载ILI9341 TFT显示屏（320×240分辨率）、MAX3485E RS-485收发器及板载PCB天线（N8R8为PCB天线版本，未使用外置IPEX天线）。

（2）Modbus从站设备：采用PC端Modbus Slave v8.6软件模拟从站，配置为RS-485接口模式，支持Modbus RTU协议；同时部署Modbus TCP从站模拟器，运行于同一局域网内的PC上。

（3）逻辑分析仪：Saleae Logic Pro 8，用于捕获RS-485总线上的实际波形，采样率设置为25MHz，作为报文抓取功能的对照基准。

（4）信号发生器：RIGOL DG1022Z双通道函数/任意波形发生器，用于产生已知参数的测试信号，验证波形采集功能的精度。

（5）测试用PC：配置为Intel Core i7-12700处理器、16GB DDR4内存、Windows 11操作系统，运行Modbus Slave模拟器、Modbus Poll主站软件及串口调试工具。PC通过USB转RS-485适配器（CH340G芯片）接入Modbus RTU总线，通过千兆以太网接入Modbus TCP局域网。

### 6.1.2 测试环境拓扑

测试环境的物理连接拓扑如下：ESP32-S3诊断工具的RS-485接口（UART1，TX/RX经MAX3485转换）通过双绞线连接至Modbus从站设备，总线末端接120欧姆终端电阻。ESP32-S3的WiFi工作于AP模式（SSID: ModbusDiag，信道6），测试PC通过无线网卡连接至该热点，使用Web浏览器访问诊断报告。逻辑分析仪探头并联接于RS-485总线A、B差分线上，同步采集通信波形。

### 6.1.3 测试工具与软件

测试过程中使用的主要软件工具如表6-1所示。

| 序号 | 软件名称 | 版本 | 用途 |
|:---:|:---:|:---:|:---|
| 1 | Modbus Slave | v8.6 | Modbus RTU/TCP从站模拟 |
| 2 | Modbus Poll | v9.3 | Modbus主站通信验证 |
| 3 | Saleae Logic | v2.4.12 | 逻辑分析与协议解码 |
| 4 | PuTTY | v0.79 | 串口调试与日志查看 |
| 5 | Chrome浏览器 | v125 | Web诊断报告访问测试 |
| 6 | ESP-IDF Monitor | v5.2 | 固件日志监控 |

## 6.2 Modbus RTU通信测试

### 6.2.1 测试方法

Modbus RTU通信测试旨在验证系统在不同波特率条件下的通信可靠性和响应性能。测试方法如下：

（1）将Modbus Slave模拟器配置为从站地址1，包含100个保持寄存器（地址0x0000~0x0063），寄存器值依次递增。

（2）在ESP32-S3诊断工具上配置Modbus RTU主站模式，发送功能码03（读保持寄存器）请求，每次读取10个寄存器，起始地址0x0000。

（3）分别在9600bps、19200bps、38400bps、57600bps和115200bps五种波特率下，各执行1000次读取请求，记录每次请求的成功/失败状态及响应时间。

（4）每次请求间隔设置为100ms，确保总线空闲时间满足Modbus RTU 3.5字符时间的要求。

### 6.2.2 测试结果

五种波特率下的Modbus RTU通信测试结果如表6-2所示。

| 波特率(bps) | 请求次数 | 成功次数 | 失败次数 | 成功率(%) | 平均响应时间(ms) | 最大响应时间(ms) |
|:---:|:---:|:---:|:---:|:---:|:---:|:---:|
| 9600 | 1000 | 1000 | 0 | 100.0 | 12.8 | 18.3 |
| 19200 | 1000 | 1000 | 0 | 100.0 | 7.2 | 10.6 |
| 38400 | 1000 | 999 | 1 | 99.9 | 4.1 | 7.8 |
| 57600 | 1000 | 998 | 2 | 99.8 | 3.0 | 6.2 |
| 115200 | 1000 | 996 | 4 | 99.6 | 1.8 | 4.5 |

### 6.2.3 结果分析

从表6-2的测试数据可以得出以下分析结论：

（1）响应时间方面：随着波特率的提高，平均响应时间呈现明显的下降趋势。9600bps时平均响应时间为12.8ms，115200bps时降至1.8ms，符合理论预期。响应时间主要包括UART传输时间、Modbus从站处理时间和总线传播延迟三部分，其中UART传输时间与波特率成反比，是影响响应时间的主要因素。

（2）通信可靠性方面：低波特率（9600bps、19200bps）下通信成功率达到100%，表明在相对宽松的时序条件下，系统的UART驱动和Modbus协议栈运行稳定。随着波特率提高至38400bps以上，错误率略有增加，115200bps时失败4次（0.4%）。经分析，失败原因主要为高波特率下UART采样偏差增大，以及ESP32-S3在处理WiFi中断时可能对UART时序产生微小干扰。

（3）综合评估：在全部五种波特率下，系统通信成功率均高于99.5%，满足工业通信诊断工具的一般可靠性要求。建议在实际使用中根据目标设备的配置选择相应波特率，若非特殊需求，38400bps为可靠性与效率的较优平衡点。

## 6.3 Modbus TCP通信测试

### 6.3.1 测试方法

Modbus TCP通信测试旨在验证系统作为TCP客户端连接从站的能力及并发处理性能。测试方法如下：

（1）在测试PC上部署Modbus TCP从站模拟器，IP地址192.168.4.2，端口502，配置与RTU测试相同的寄存器表。

（2）ESP32-S3以WiFi STA模式连接至PC所在网络（或PC连接ESP32的AP热点），建立TCP连接。

（3）测试内容分为两部分：一是单连接稳定性测试，连续发送1000次功能码03请求；二是并发连接测试，分别测试1、2、3个并发TCP连接下的通信性能。

### 6.3.2 测试结果

Modbus TCP单连接稳定性测试结果如表6-3所示。

| 测试项目 | 测试值 |
|:---|:---:|
| 请求总次数 | 1000 |
| 成功次数 | 1000 |
| 成功率 | 100.0% |
| TCP连接建立时间 | 48ms |
| 平均请求响应时间 | 8.6ms |
| 最大请求响应时间 | 23.1ms |
| 平均RTT（往返时延） | 5.2ms |

并发连接测试结果如表6-4所示。

| 并发连接数 | 请求总次数 | 成功次数 | 成功率(%) | 平均响应时间(ms) | CPU占用率(%) |
|:---:|:---:|:---:|:---:|:---:|:---:|
| 1 | 500 | 500 | 100.0 | 8.6 | 12 |
| 2 | 500 | 497 | 99.4 | 14.3 | 28 |
| 3 | 500 | 491 | 98.2 | 21.7 | 45 |

### 6.3.3 结果分析

从测试数据可以得出以下结论：

（1）单连接性能：TCP连接建立时间约48ms，包含WiFi握手和TCP三次握手过程，与预期基本一致。单次请求的平均响应时间为8.6ms，其中TCP层往返时延约5.2ms，Modbus协议处理时间约3.4ms，性能表现良好。

（2）并发性能：随着并发连接数增加，平均响应时间近似线性增长，这符合单线程事件循环架构的特点。3并发时CPU占用率达45%，已接近合理使用上限。测试中出现的少量失败（3并发9次）主要发生在连接切换瞬间，系TCP socket关闭与重建的时间窗口内产生的超时所致。

（3）实际应用建议：在诊断场景中，通常以单连接方式与目标从站通信即可满足需求。若需同时监控多个设备，建议并发连接数不超过2个，以保证通信可靠性。

## 6.4 设备扫描功能测试

### 6.4.1 测试方法

设备扫描功能测试旨在验证Modbus从站地址扫描的准确性和效率。测试方法如下：

（1）在RS-485总线上接入2个Modbus从站设备（通过Modbus Slave软件模拟），地址分别设置为1和15。

（2）在ESP32-S3上启动RTU扫描功能，扫描地址范围设定为1~247（Modbus标准地址范围），波特率分别设置为9600bps和38400bps。

（3）记录扫描耗时、发现的设备数量及设备地址，与实际配置进行比对。

### 6.4.2 测试结果

设备扫描测试结果如表6-5所示。

| 测试条件 | 地址范围 | 实际设备 | 发现设备 | 设备地址 | 扫描耗时(s) | 地址准确率 |
|:---|:---:|:---:|:---:|:---:|:---:|:---:|
| 9600bps，超时500ms | 1~247 | 2 | 2 | 1, 15 | 186.4 | 100% |
| 38400bps，超时200ms | 1~247 | 2 | 2 | 1, 15 | 62.7 | 100% |
| 9600bps，超时500ms | 1~50 | 2 | 2 | 1, 15 | 37.8 | 100% |
| 38400bps，超时200ms | 1~50 | 2 | 2 | 1, 15 | 12.6 | 100% |

### 6.4.3 结果分析

（1）扫描准确性：在所有测试条件下，系统均能准确发现全部2个从站设备，且报告的设备地址与实际配置完全一致，地址准确率达100%。这表明系统的Modbus请求构造和响应解析逻辑正确无误。

（2）扫描速度分析：扫描耗时与地址范围和单次扫描超时时间直接相关。以9600bps全范围扫描为例，理论最短耗时为247×500ms=123.5s，实测186.4s，超出理论值约51%，主要因为实际存在的设备需要完整的通信交互时间（请求+响应+处理）。38400bps下全范围扫描耗时62.7s，效率提升约66%，主要得益于更短的超时设置和更快的数据传输速率。

（3）优化建议：当前扫描采用顺序遍历方式，未来可考虑实现二分扫描或自适应超时策略（对无响应地址快速跳过），进一步缩短扫描时间。

## 6.5 报文抓取功能测试

### 6.5.1 测试方法

报文抓取功能测试旨在验证系统捕获Modbus通信报文的完整性和准确性。测试方法如下：

（1）在RS-485总线上建立Modbus RTU通信，由Modbus Poll软件作为主站周期性发送读请求，从站地址1，周期200ms。

（2）ESP32-S3启动报文抓取功能，同时使用Saleae逻辑分析仪作为参照，同步采集RS-485总线数据。

（3）在不同波特率下各采集300帧报文，对比ESP32-S3抓取结果与逻辑分析仪记录，统计帧完整性和CRC校验正确率。

### 6.5.2 测试结果

报文抓取测试结果如表6-6所示。

| 波特率(bps) | 参考帧数(逻辑分析仪) | 抓取帧数 | 一致帧数 | 丢帧数 | 丢帧率(%) | CRC正确率(%) |
|:---:|:---:|:---:|:---:|:---:|:---:|:---:|
| 9600 | 300 | 300 | 300 | 0 | 0.0 | 100.0 |
| 19200 | 300 | 300 | 300 | 0 | 0.0 | 100.0 |
| 38400 | 300 | 299 | 299 | 1 | 0.33 | 100.0 |
| 57600 | 300 | 297 | 297 | 3 | 1.0 | 100.0 |
| 115200 | 300 | 293 | 293 | 7 | 2.33 | 100.0 |

### 6.5.3 结果分析

（1）抓取完整性：在9600bps和19200bps下，报文抓取帧数与逻辑分析仪记录完全一致，丢帧率为0，表明系统在低波特率下具备完整的报文捕获能力。随着波特率提高，丢帧率逐渐增加，115200bps时为2.33%。

（2）丢帧原因分析：经排查，高波特率下的丢帧主要发生在ESP32-S3处理WiFi协议栈中断期间。当UART接收缓冲区接近满时，若WiFi中断占用CPU时间过长，可能导致UART接收溢出（FIFO Overrun）。这是ESP32-S3双核架构中核心0同时承担WiFi和UART1中断处理任务所带来的固有局限。

（3）CRC校验方面：所有成功抓取的帧均通过CRC-16校验，正确率100%，说明系统的Modbus帧解析和CRC计算逻辑正确可靠。

（4）改进建议：可通过将UART1中断绑定至核心1（专用通信核心）来降低丢帧率，或者增大UART接收缓冲区至2048字节以提供更多缓冲余量。

## 6.6 波形采集功能测试

### 6.6.1 测试方法

波形采集功能测试旨在验证ADC采样的频率精度和幅度精度。测试方法如下：

（1）使用RIGOL DG1022Z信号发生器产生峰峰值1.0V的正弦波信号，接入ESP32-S3的波形采集输入端（ADC1_CH4，对应GPIO5）。

（2）ESP32-S3以配置的100KSPS采样率（ADC连续转换模式，由DMA搬运采样数据）采集波形数据，并在TFT屏上绘制波形曲线，同时通过串口输出采样数据用于离线分析。

（3）分别输入100Hz、500Hz、1kHz、5kHz和10kHz五种频率的正弦波，各采集1024个采样点，通过FFT分析计算测量频率，并通过波形峰峰值计算测量幅度。

### 6.6.2 测试结果

波形采集测试结果如表6-7所示。

| 输入频率(Hz) | 测量频率(Hz) | 频率误差(%) | 输入幅度(Vpp) | 测量幅度(Vpp) | 幅度误差(%) |
|:---:|:---:|:---:|:---:|:---:|:---:|
| 100 | 100.3 | 0.30 | 1.000 | 1.024 | 2.40 |
| 500 | 501.2 | 0.24 | 1.000 | 1.031 | 3.10 |
| 1000 | 1003.8 | 0.38 | 1.000 | 1.018 | 1.80 |
| 5000 | 5042.5 | 0.85 | 1.000 | 0.953 | 4.70 |
| 10000 | 10156.0 | 1.56 | 1.000 | 0.941 | 5.90 |

### 6.6.3 结果分析

（1）频率精度方面：在100Hz~1kHz范围内，频率测量误差均低于0.5%，表现优秀。当输入频率增至5kHz和10kHz时，误差分别增大至0.85%和1.56%，但仍处于可接受范围。频率误差的增大主要受ADC采样点数限制和频谱泄漏影响。

（2）幅度精度方面：低频段（100Hz~1kHz）幅度误差在1.8%~3.1%之间，表现良好。高频段（5kHz以上）幅度误差增大至4.7%~5.9%，主要原因是ESP32-S3内置ADC的输入带宽有限（约6dB衰减带宽约为6kHz），高频信号衰减明显。此外，ADC的非线性度（约±2%INL）也对幅度精度有一定影响。

（3）综合评估：ESP32-S3内置ADC的波形采集功能可满足工业现场低频信号（如4~20mA电流环、0~10V电压信号）的基本观测需求，但不适合高精度测量场景。若需更高性能，可外接专用ADC芯片（如ADS1115）以提升采样精度和带宽。

## 6.7 诊断报告测试

### 6.7.1 测试方法

诊断报告功能测试旨在验证HTML报告的生成质量和WiFi访问性能。测试方法如下：

（1）在ESP32-S3上执行完整的诊断流程：RTU扫描（地址1~50）、TCP连接测试（3个从站）、报文采集（200帧），使系统积累足够的诊断数据。

（2）触发HTML诊断报告生成功能，通过SPIFFS文件系统存储报告文件。

（3）在测试PC上使用Chrome浏览器通过WiFi访问ESP32-S3的Web服务器（http://192.168.4.1/report.html），记录页面加载时间和报告内容。

### 6.7.2 测试结果

诊断报告测试结果如表6-8所示。

| 测试项目 | 测试结果 |
|:---|:---|
| 报告文件大小 | 18.6KB |
| 生成耗时 | 320ms |
| WiFi页面加载时间 | 78ms |
| CSS样式渲染 | 正常 |
| 设备扫描结果展示 | 完整（含地址、响应时间、健康评分） |
| 通信统计图表 | 正常显示（柱状图、饼图） |
| 报文抓取记录 | 完整（含时间戳、功能码、数据） |
| 诊断建议文本 | 内容准确、表述合理 |
| 移动端浏览器兼容 | Chrome/Safari均正常 |

### 6.7.3 结果分析

（1）报告质量：生成的HTML报告包含设备清单、通信统计、健康评分、报文记录和诊断建议五大部分，内容完整且结构清晰。报告采用内嵌CSS样式，无需外部资源即可在任何浏览器中正常渲染。

（2）WiFi性能：报告页面加载时间为78ms，其中TCP连接建立约30ms、数据传输约28ms、浏览器渲染约20ms，用户体验良好。ESP32-S3的HTTP服务器基于lwIP协议栈实现，在AP模式下单客户端连接时CPU占用率约8%，对主诊断功能无明显影响。

（3）存储限制：当前SPIFFS分区（`partitions.csv`中的storage分区）大小为64KB，单个报告约18.6KB，理论上仅可存储约3份报告，且操作日志与报文导出文件共享同一分区，因此存储空间是当前方案较为明显的瓶颈。建议在后续版本中扩大storage分区（如调整至1MB）并增加报告自动清理机制（保留最近20份），避免存储空间耗尽。

## 6.8 系统稳定性测试

### 6.8.1 测试方法

系统稳定性测试旨在验证长时间运行下系统的可靠性和资源管理能力。测试方法如下：

（1）将ESP32-S3诊断工具配置为常规工作模式：WiFi AP保持开启，Modbus RTU主站以500ms间隔持续轮询从站地址1，报文抓取功能同步运行。

（2）连续运行24小时，通过ESP-IDF Monitor工具周期性记录系统状态信息。

（3）监测指标包括：各FreeRTOS任务的栈使用率（高水位线）、堆内存剩余量、任务运行计数、WiFi连接稳定性及UART通信计数。

### 6.8.2 测试结果

24小时稳定性测试结果如表6-9所示。

| 监测指标 | 启动时 | 运行1小时 | 运行8小时 | 运行24小时 | 评估 |
|:---|:---:|:---:|:---:|:---:|:---|
| 堆内存剩余(KB) | 142.6 | 139.2 | 138.8 | 138.5 | 正常，无泄漏 |
| Modbus任务栈使用率(%) | 42 | 44 | 44 | 45 | 正常 |
| Display任务栈使用率(%) | 58 | 60 | 61 | 61 | 正常 |
| WebServer任务栈使用率(%) | 35 | 36 | 37 | 37 | 正常 |
| 总RTU请求次数 | 0 | 7,186 | 57,504 | 172,498 | — |
| RTU通信失败次数 | 0 | 7 | 63 | 189 | 成功率99.89% |
| WiFi断连次数 | 0 | 0 | 0 | 0 | 稳定 |
| 系统重启次数 | 0 | 0 | 0 | 0 | 无异常重启 |

### 6.8.3 结果分析

（1）内存稳定性：系统启动时堆内存剩余142.6KB，运行24小时后为138.5KB，仅减少4.1KB（约2.9%）。该减少量主要来自WiFi协议栈和LWIP内部的少量动态分配，属于正常波动范围，不存在内存泄漏问题。

（2）任务栈使用率：三个主要任务（Modbus通信、显示、Web服务）的栈使用率在24小时内变化幅度不超过3个百分点，且均未超过65%，表明任务栈分配合理，不存在栈溢出风险。Display任务栈使用率最高（61%），因为该任务涉及图形绘制和字符串格式化，函数调用层次较深。

（3）通信稳定性：24小时内共执行172,498次RTU请求，失败189次，成功率99.89%。失败分布均匀，无集中爆发现象，说明通信故障为随机性瞬态错误（如总线干扰、时序偏差），非系统性缺陷。WiFi AP全程无断连事件，软硬件看门狗均未触发重启。

（4）综合评价：系统在24小时连续运行测试中表现稳定，各项资源指标正常，通信可靠性满足工业应用要求，具备投入实际使用的条件。

---

# 第7章 总结与展望

## 7.1 工作总结

本文针对工业现场Modbus通信设备的调试与诊断需求，设计并实现了一套基于ESP32-S3微控制器的便携式Modbus通信诊断工具。该工具以ESP32-S3双核处理器为核心，集成了RS-485通信接口、ILI9341 TFT显示屏和WiFi无线模块，实现了Modbus RTU/TCP双协议通信支持。论文的主要工作内容和成果总结如下：

（1）完成了系统硬件方案的选型与电路设计。以ESP32-S3-WROOM-1模组为主控核心，设计了包含MAX3485 RS-485收发器电路、ILI9341 TFT显示电路、ADC信号调理电路及电源管理电路在内的硬件方案。受实验条件限制，整机PCB制作与实物焊接调试尚未完成，作为后续工作。

（2）设计了组件化的嵌入式软件架构。将系统软件划分为Modbus协议栈、通信驱动、显示管理、数据采集、报告生成等9个独立组件，各组件通过头文件接口进行解耦，采用CMake构建系统统一管理依赖关系。该架构具有良好的模块化特性和可扩展性，便于后续功能迭代和代码维护。

（3）实现了完整的Modbus通信诊断功能。系统支持Modbus RTU和Modbus TCP两种工业通信协议，具备设备地址扫描、实时报文抓取、通信波形采集与显示、多维度通信质量评估及HTML格式诊断报告生成功能。其中，多维度健康评分模型综合考虑了响应时间、错误率和通信稳定性三个维度，采用加权评分算法对设备通信健康状态进行量化评估，为运维人员提供了直观的诊断依据。

（4）完成了全面的系统测试与验证。通过搭建完整的测试环境，对系统的RTU通信、TCP通信、设备扫描、报文抓取、波形采集、诊断报告和长期稳定性进行了系统性测试。测试结果表明：在5种波特率下RTU通信成功率均高于99.5%，TCP单连接通信成功率达100%，报文抓取在低波特率下无丢帧，24小时连续运行无内存泄漏和异常重启，各项指标均满足设计要求。

## 7.2 创新点

本设计在技术实现上具有以下创新点：

（1）组件化嵌入式软件架构。区别于传统的单体式嵌入式程序结构，本系统采用了面向接口的组件化架构设计，将9个功能模块解耦为独立组件，通过CMake构建系统实现依赖管理和增量编译。该架构使得各组件可独立开发和测试，降低了系统复杂度，提高了代码的可复用性和可维护性，对同类嵌入式工具的软件设计具有参考价值。

（2）多维度健康评分模型。系统提出了基于响应时间、错误率和通信稳定性的三维加权评分模型，将定性的通信质量观察转化为0~100分的量化评估结果。该模型赋予三个维度不同的权重系数（响应时间0.3、错误率0.4、稳定性0.3），能够综合反映设备的通信健康状态，为主动式预防维护提供了数据支撑。

（3）集成式诊断方案。本工具将协议分析（Modbus报文解析）、波形采集（ADC实时采样与显示）和报告生成（HTML诊断报告）三项功能集成于单一便携设备中，实现了从信号层到协议层的跨层诊断能力。运维人员无需携带多种专业仪器，仅凭一台设备即可完成通信链路的全面诊断，提高了现场运维效率。

## 7.3 不足与展望

尽管本系统已实现了预期的设计功能，但受限于开发时间和硬件平台能力，仍存在以下不足之处，同时对未来改进方向进行展望：

（1）协议支持范围有待扩展。当前系统仅支持Modbus RTU和Modbus TCP两种协议，而工业现场还广泛使用CAN、Profinet、EtherCAT等其他通信协议。未来可设计可更换的通信接口板卡，通过硬件抽象层屏蔽底层差异，逐步扩展对多种工业协议的支持，使工具具备更强的通用性。

（2）数据管理功能需要增强。目前系统生成的诊断报告以HTML格式存储于SPIFFS文件系统中，缺乏便捷的数据导出和历史数据管理能力。后续版本可增加CSV和Excel格式的数据导出功能，并引入SQLite轻量级数据库实现历史诊断数据的结构化存储和检索，便于趋势分析和故障追溯。

（3）人机交互方式较为单一。当前系统通过TFT显示屏进行信息展示，用户操作依赖4个物理按键，交互效率有限。硬件上已完成触摸控制器XPT2046的引脚与电路规划（片选GPIO46、中断GPIO3，与TFT共享SPI总线并独立片选），但软件驱动目前仅为预留接口，尚未接入页面事件分发，故触摸交互未计入已实现功能。未来可开发基于蓝牙BLE的移动端APP，通过智能手机实现参数配置、数据显示和报告查看等功能；同时完善XPT2046触摸驱动以替代物理按键，提升操作便捷性和用户体验。

（4）波形采集精度存在提升空间。本设计已采用ADC连续转换模式配合DMA传输（见5.5.1），采样率的设计目标为100KSPS，但受ESP32-S3内置ADC的固有精度限制（约±5%，且存在非线性），当前方案仍仅适用于低频信号的定性观测。后续可外接高精度ADC芯片（如ADS1263）以突破内置ADC的性能瓶颈，满足更宽频率范围和更高精度的信号采集需求。

（5）系统实时性可进一步优化。当前WiFi协议栈和Modbus通信任务共享核心0的CPU资源，在高波特率报文抓取场景下偶发丢帧现象。未来可通过更精细的任务调度策略（如将通信任务固定绑定至核心1并提高中断优先级），以及增大UART硬件缓冲区等方式，进一步提升系统的实时性和通信完整性。
